{
  "schema_version": "1.0",
  "part_id": "S5.2-01",
  "parent_bom_id": "S5.2",
  "subsystem": "S5",
  "part_name": "UHV turbomolekuler pompa (HiPace 300 sinifi) + titresim korugu",
  "qty": 1,
  "unit": "set",
  "temp_stage": "300 K",
  "vacuum_grade": "UHV 1e-9 mbar",
  "bom_key_spec": "260 L/s N2, CF100, ultra-dusuk titresim (Exp114 capasi)",
  "usd_nom": 12000.0,
  "bom_epistemic_tag": "{Liste-\u00c7apas\u0131}",
  "electrical_class": "E4",
  "grounding_domain": "FACILITY_PE",
  "grounding_notes": "UHV magnetically-levitated TMP (HiPace 300 class, 260 L/s); Tier-1 UPS backed for controlled spindown.",
  "supply_rails": [
    {
      "rail_name": "AC_UPS_TIER1",
      "voltage_v": 230.0,
      "current_type": "AC_1PH",
      "max_current_a": 1.5,
      "steady_power_w": 220.0,
      "peak_power_w": 320.0,
      "source_part_id": "S7.SAFETY-04"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_TMP_PWR",
      "connector_type": "IEC C14 Tier-1 UPS",
      "location_side": "pump_ctrl",
      "mating_part_id": "S7.SAFETY-04",
      "pins": [
        {
          "pin": "L-N-PE",
          "signal": "UPS_T1_230V",
          "direction": "IN",
          "nominal_level": "220 W cruise / safe spindown"
        }
      ]
    },
    {
      "connector_ref": "J_TMP_IO",
      "connector_type": "DB15 RS485 + Fault Relay",
      "location_side": "pump_ctrl",
      "mating_part_id": "S7.4-04",
      "pins": [
        {
          "pin": "1-2",
          "signal": "TMP_AT_SPEED_OK",
          "direction": "OUT",
          "nominal_level": "Interlock to foreline valve"
        },
        {
          "pin": "3-4",
          "signal": "TMP_STOP_CMD",
          "direction": "IN",
          "nominal_level": "Controlled spindown on outage"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S5.1-01",
    "S5.2-03",
    "S7.4-04",
    "S7.SAFETY-04",
    "S7.SAFETY-06"
  ],
  "interlock_hooks": [
    {
      "signal_name": "TMP_FAIL_VALVE_CLOSE",
      "target_part_id": "S7.SAFETY-06",
      "action_on_trip": "Close foreline valve <80 ms on TMP fault",
      "response_time_ms": 80.0
    }
  ],
  "ups_tier": "TIER1_CRITICAL",
  "ups_budget_group": "EXP150_TIER1_CRITICAL",
  "exp150_ups_allocation_w": 220.0,
  "supply_rails_steady_sum_w": 220.0,
  "incremental_mains_w": 220.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Exp150 Tier-1 critical UPS load: incremental_mains_w = exp150_ups_allocation_w = 220.0 W.",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Main UHV pumping"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
