{
  "schema_version": "1.0",
  "part_id": "S1.1-02",
  "parent_bom_id": "S1.1",
  "subsystem": "S1",
  "part_name": "Duoplasmatron plazma odasi (29Si+/28Si+ izotop hatti)",
  "qty": 1,
  "unit": "adet",
  "temp_stage": "300 K (su sogutmali)",
  "vacuum_grade": "HV 1e-6 mbar (kaynak)",
  "bom_key_spec": "29Si+/28Si+ Mod A/onarim uyumlu (SiF4 besleme)",
  "usd_nom": 36000.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E4",
  "grounding_domain": "HV_MINUS_5KV_DECK",
  "grounding_notes": "29Si+/28Si+ SiF4 duoplasmatron plasma chamber floating on HV source deck (Mode A line).",
  "supply_rails": [
    {
      "rail_name": "ARC_DISCHARGE_DC",
      "voltage_v": 120.0,
      "current_type": "DC",
      "max_current_a": 3.0,
      "steady_power_w": 240.0,
      "peak_power_w": 360.0,
      "source_part_id": "S1.1-05"
    },
    {
      "rail_name": "CATHODE_FILAMENT",
      "voltage_v": 12.0,
      "current_type": "DC",
      "max_current_a": 15.0,
      "steady_power_w": 140.0,
      "peak_power_w": 180.0,
      "source_part_id": "S1.1-05"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_ARC_HV",
      "connector_type": "CF40 HV Ceramic Power Feedthrough",
      "location_side": "source_head",
      "mating_part_id": "S1.1-05",
      "pins": [
        {
          "pin": "1",
          "signal": "ANODE_POS_SI",
          "direction": "IN",
          "nominal_level": "+120 V arc over HV deck"
        },
        {
          "pin": "2-3",
          "signal": "FILAMENT_SI",
          "direction": "IN",
          "nominal_level": "15 A cathode heater"
        },
        {
          "pin": "4",
          "signal": "INTERMEDIATE_ELEC_SI",
          "direction": "IN",
          "nominal_level": "Plasma constriction bias"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S1.1-03",
    "S1.1-04",
    "S1.1-05",
    "S1.6-01"
  ],
  "interlock_hooks": [
    {
      "signal_name": "COOLING_WATER_FLOW_SI",
      "target_part_id": "S7.4-04",
      "action_on_trip": "Cut Si-source arc on water loss",
      "response_time_ms": 50.0
    }
  ],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 380.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 380.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (380.00 W sub-rail power drawn from upstream source S1.1-05); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "CW 29Si+/28Si+ ion source"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
