{
  "schema_version": "1.0",
  "part_id": "S1.1-04",
  "parent_bom_id": "S1.1",
  "subsystem": "S1",
  "part_name": "UHV VCR kutle akis denetleyici ve kaynak gaz manifoldu",
  "qty": 2,
  "unit": "set",
  "temp_stage": "300 K",
  "vacuum_grade": "UHV 1e-9 mbar",
  "bom_key_spec": "0.1-10 sccm MFC, He sizinti <=1e-10 mbar*L/s",
  "usd_nom": 12000.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E4",
  "grounding_domain": "FACILITY_PE",
  "grounding_notes": "2x UHV VCR 0.1-10 sccm PH3/SiF4 mass flow controllers & manifold; Chassis PE + isolated 24 V.",
  "supply_rails": [
    {
      "rail_name": "DC_24V_CTRL",
      "voltage_v": 24.0,
      "current_type": "DC",
      "max_current_a": 0.5,
      "steady_power_w": 10.0,
      "peak_power_w": 15.0,
      "source_part_id": "S1.6-01"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_MFC",
      "connector_type": "DB15 Shielded MFC Bus (2x)",
      "location_side": "gas_manifold",
      "mating_part_id": "S1.4-03",
      "pins": [
        {
          "pin": "1",
          "signal": "+24V_MFC",
          "direction": "IN",
          "nominal_level": "+24 VDC"
        },
        {
          "pin": "2",
          "signal": "FLOW_SET_0_5V",
          "direction": "IN",
          "nominal_level": "0.1-10 sccm setpoint"
        },
        {
          "pin": "3",
          "signal": "FLOW_MON_0_5V",
          "direction": "OUT",
          "nominal_level": "\u00b11% FS readback"
        },
        {
          "pin": "4",
          "signal": "VALVE_CLOSE_ILK",
          "direction": "IN",
          "nominal_level": "Hardwired slam-shut on PH3/EPO"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S1.1-01",
    "S1.1-02",
    "S1.4-03",
    "S1.6-01",
    "S7.SAFETY-01"
  ],
  "interlock_hooks": [
    {
      "signal_name": "PH3_MFC_SLAM_SHUT",
      "target_part_id": "S7.SAFETY-03",
      "action_on_trip": "Force-close MFC valves on PH3 >0.02 ppm or EPO",
      "response_time_ms": 45.0
    }
  ],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 10.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 10.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (10.00 W sub-rail power drawn from upstream source S1.6-01); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Source gas flow control"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
