{
  "schema_version": "1.0",
  "part_id": "S1.4-01",
  "parent_bom_id": "S1.4",
  "subsystem": "S1",
  "part_name": "Geri cekilebilir UHV Faraday kupasi (ikincil elektron bastirmali)",
  "qty": 2,
  "unit": "adet",
  "temp_stage": "300 K",
  "vacuum_grade": "UHV 1e-9 mbar",
  "bom_key_spec": "1 fA - 10 uA akim olcumu, -100 V bastirma halkasi",
  "usd_nom": 7000.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E4",
  "grounding_domain": "AGND",
  "grounding_notes": "2x retractable UHV Faraday cups (1 fA-10 uA) with -100 V secondary-electron suppressor ring.",
  "supply_rails": [
    {
      "rail_name": "SUPPRESSOR_N100V",
      "voltage_v": -100.0,
      "current_type": "DC",
      "max_current_a": 0.001,
      "steady_power_w": 0.1,
      "peak_power_w": 0.2,
      "source_part_id": "S1.4-02"
    },
    {
      "rail_name": "PNEUMATIC_SOL_24V",
      "voltage_v": 24.0,
      "current_type": "DC",
      "max_current_a": 0.4,
      "steady_power_w": 5.0,
      "peak_power_w": 10.0,
      "source_part_id": "S1.4-03"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_TRIAX",
      "connector_type": "CF16 Triax UHV Feedthrough (2x)",
      "location_side": "column_uhv",
      "mating_part_id": "S1.4-02",
      "pins": [
        {
          "pin": "CTR",
          "signal": "CUP_CURRENT_OUT",
          "direction": "OUT",
          "nominal_level": "1 fA - 10 uA"
        },
        {
          "pin": "GRD",
          "signal": "GUARD_SHIELD",
          "direction": "IN",
          "nominal_level": "Driven guard"
        }
      ]
    },
    {
      "connector_ref": "J_SUPP",
      "connector_type": "MHV/SHV Suppressor + Limit Switch",
      "location_side": "column_uhv",
      "mating_part_id": "S1.4-03",
      "pins": [
        {
          "pin": "1",
          "signal": "SUPP_RING_N100V",
          "direction": "IN",
          "nominal_level": "-100 V SE suppression"
        },
        {
          "pin": "2-3",
          "signal": "CUP_IN_OUT_SW",
          "direction": "OUT",
          "nominal_level": "Pneumatic actuator end-stops"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S1.4-02",
    "S1.4-03",
    "S1.3-05"
  ],
  "interlock_hooks": [],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 5.1,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 5.1,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (5.10 W sub-rail power drawn from upstream source S1.4-02); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Beam current calibration probe"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
