{
  "schema_version": "1.0",
  "part_id": "S1.4-02",
  "parent_bom_id": "S1.4",
  "subsystem": "S1",
  "part_name": "Femtoamper / pikoamper elektrometre okuma modulu",
  "qty": 2,
  "unit": "adet",
  "temp_stage": "300 K (kabin)",
  "vacuum_grade": "Atmosfer",
  "bom_key_spec": "10 fA cozunurluk, dusuk gurultulu triaksiyel giris",
  "usd_nom": 7500.0,
  "bom_epistemic_tag": "{Liste-\u00c7apas\u0131}",
  "electrical_class": "E3",
  "grounding_domain": "AGND",
  "grounding_notes": "2x Keithley 6485/6517-class picoammeters (10 fA res); triaxial guard tied to AGND.",
  "supply_rails": [
    {
      "rail_name": "AC_MAINS_230V",
      "voltage_v": 230.0,
      "current_type": "AC_1PH",
      "max_current_a": 0.5,
      "steady_power_w": 60.0,
      "peak_power_w": 90.0,
      "source_part_id": "S7.4-03"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_TRIAX",
      "connector_type": "Triax-BNC 3-Lug (2x)",
      "location_side": "rack_front",
      "mating_part_id": "S1.4-01",
      "pins": [
        {
          "pin": "CTR",
          "signal": "FARADAY_I_IN",
          "direction": "IN",
          "nominal_level": "1 fA - 10 uA beam current"
        },
        {
          "pin": "GRD",
          "signal": "DRIVEN_GUARD",
          "direction": "OUT",
          "nominal_level": "Low-leakage driven guard"
        },
        {
          "pin": "SHD",
          "signal": "AGND_CHASSIS",
          "direction": "PWR",
          "nominal_level": "0 V AGND"
        }
      ]
    },
    {
      "connector_ref": "J_LAN",
      "connector_type": "RJ45 GbE / GPIB",
      "location_side": "rack_rear",
      "mating_part_id": "S1.4-03",
      "pins": [
        {
          "pin": "1-8",
          "signal": "SCPI_TELEMETRY",
          "direction": "BIDIR",
          "nominal_level": "100BASE-TX isolated"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S1.4-01",
    "S1.4-03",
    "S7.1-01"
  ],
  "interlock_hooks": [],
  "ups_tier": "TIER2_SHED",
  "ups_budget_group": "AUX_PROCESS_SHED_ON_OUTAGE",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 60.0,
  "incremental_mains_w": 60.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 60.0,
  "reconciliation_note": "Non-Exp150 auxiliary sheddable rack/facility load (TIER2_SHED): incremental_mains_w = 60.0 W AC mains (mutually exclusive process/experiment mode, shed immediately on outage; exp150_ups_allocation_w = 0.0 W).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Beam-dose metrology"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
