{
  "schema_version": "1.0",
  "part_id": "S1.5-01",
  "parent_bom_id": "S1.5",
  "subsystem": "S1",
  "part_name": "Yari-kuresel HDA-HiRes enerji suzgeci (R0=40 mm, dE=0.453 eV, Exp124)",
  "qty": 1,
  "unit": "adet",
  "temp_stage": "300 K",
  "vacuum_grade": "UHV 1e-9 mbar",
  "bom_key_spec": "HDA-HiRes R0=40 mm, dE_FWHM=0.453 eV (h=95 mm, OD=110 mm; Exp124 Arch-B Cc=2.660 mm uyumlu)",
  "usd_nom": 40000.0,
  "bom_epistemic_tag": "{Varsay\u0131m}",
  "electrical_class": "E4",
  "grounding_domain": "HV_MINUS_5KV_DECK",
  "grounding_notes": "HDA-HiRes hemispherical energy analyzer (R0=40 mm, dE_FWHM=0.453 eV) floating on column HV.",
  "supply_rails": [
    {
      "rail_name": "HDA_HEMI_HV",
      "voltage_v": 5000.0,
      "current_type": "HV_DC",
      "max_current_a": 0.001,
      "steady_power_w": 2.0,
      "peak_power_w": 5.0,
      "source_part_id": "S1.5-03"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_HDA_FT",
      "connector_type": "CF40 Dual SHV-10kV Feedthrough",
      "location_side": "column_mid",
      "mating_part_id": "S1.5-03",
      "pins": [
        {
          "pin": "1",
          "signal": "HEMI_INNER_V",
          "direction": "IN",
          "nominal_level": "R_in hemisphere electrode"
        },
        {
          "pin": "2",
          "signal": "HEMI_OUTER_V",
          "direction": "IN",
          "nominal_level": "R_out hemisphere electrode"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S1.5-02",
    "S1.5-03",
    "S1.3-01"
  ],
  "interlock_hooks": [
    {
      "signal_name": "HDA_HV_CROWBAR",
      "target_part_id": "S7.SAFETY-03",
      "action_on_trip": "Discharge via S1.5-03",
      "response_time_ms": 18.3
    }
  ],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 2.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 2.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (2.00 W sub-rail power drawn from upstream source S1.5-03); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Passive electrostatic monochromator"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
