{
  "schema_version": "1.0",
  "part_id": "S1.6-02",
  "parent_bom_id": "S1.6",
  "subsystem": "S1",
  "part_name": "Kuru-yatakli PH3 gaz yikayici (scrubber) ve 50 ppb gaz dedektoru",
  "qty": 1,
  "unit": "set",
  "temp_stage": "300 K (tesis)",
  "vacuum_grade": "Egzoz hatti",
  "bom_key_spec": "Cikis PH3 <50 ppb, PLC acil kapama kilidi (<5 s)",
  "usd_nom": 24000.0,
  "bom_epistemic_tag": "{Varsay\u0131m}",
  "electrical_class": "E4",
  "grounding_domain": "FACILITY_PE",
  "grounding_notes": "Dry-bed catalytic PH3 scrubber & 50 ppb exhaust detector interlocked to S7.4-04 / S7.SAFETY-03.",
  "supply_rails": [
    {
      "rail_name": "DC_24V_SAFETY",
      "voltage_v": 24.0,
      "current_type": "DC",
      "max_current_a": 1.0,
      "steady_power_w": 20.0,
      "peak_power_w": 30.0,
      "source_part_id": "S7.SAFETY-01"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_SCRUB",
      "connector_type": "Phoenix 6-Pin 4-20 mA + NC",
      "location_side": "exhaust_line",
      "mating_part_id": "S7.4-04",
      "pins": [
        {
          "pin": "1-2",
          "signal": "PH3_EXHAUST_4_20MA",
          "direction": "OUT",
          "nominal_level": "<50 ppb outlet monitor"
        },
        {
          "pin": "3-4",
          "signal": "PH3_ALARM_NC",
          "direction": "OUT",
          "nominal_level": "Trips PLC <5 s if >=50 ppb"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S1.6-01",
    "S7.4-04",
    "S7.SAFETY-01",
    "S7.SAFETY-03"
  ],
  "interlock_hooks": [
    {
      "signal_name": "PH3_EXHAUST_50PPB",
      "target_part_id": "S7.4-04",
      "action_on_trip": "Close gas supply & alarm facility",
      "response_time_ms": 5000.0
    }
  ],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 20.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 20.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (20.00 W sub-rail power drawn from upstream source S7.SAFETY-01); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Exhaust PH3 safety monitor"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
