{
  "schema_version": "1.0",
  "part_id": "S3.2-04",
  "parent_bom_id": "S3.2",
  "subsystem": "S3",
  "part_name": "Kisa (<5 cm) vakum-ici mikro-koaksiyel IBIC sinyal demeti (Exp127)",
  "qty": 16,
  "unit": "demet",
  "temp_stage": "4 K - 300 K",
  "vacuum_grade": "UHV 1e-9 mbar",
  "bom_key_spec": "Toplam parazitik C_par < 0.15 pF (C_tot <= 0.5 pF korur)",
  "usd_nom": 12000.0,
  "bom_epistemic_tag": "{Varsay\u0131m}",
  "electrical_class": "E2",
  "grounding_domain": "AGND",
  "grounding_notes": "Coax outer shield tied single-point to 100 K cold-island AGND; C_par < 0.15 pF.",
  "supply_rails": [
    {
      "rail_name": "PASSIVE_COAX",
      "voltage_v": 0.0,
      "current_type": "PASSIVE",
      "max_current_a": 0.001,
      "steady_power_w": 0.0,
      "peak_power_w": 0.0,
      "source_part_id": "S3.2-01"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "P1_DET",
      "connector_type": "MMCX / Micro-Coax 50R PTFE (<5 cm)",
      "location_side": "100K_cold_island",
      "mating_part_id": "S3.1-01",
      "pins": [
        {
          "pin": "1",
          "signal": "IBIC_PIX_SIG[0:7]",
          "direction": "IN",
          "nominal_level": "0.055 fC charge pulse"
        },
        {
          "pin": "2",
          "signal": "COAX_SHIELD_AGND",
          "direction": "PWR",
          "nominal_level": "0 V AGND"
        }
      ]
    },
    {
      "connector_ref": "P2_CSA",
      "connector_type": "SMP-M 50R Cryo",
      "location_side": "100K_cold_island",
      "mating_part_id": "S3.2-01",
      "pins": [
        {
          "pin": "1",
          "signal": "CSA_SUM_IN[0:7]",
          "direction": "OUT",
          "nominal_level": "Virtual ground <0.15 pF"
        },
        {
          "pin": "2",
          "signal": "AGND_SHIELD",
          "direction": "PWR",
          "nominal_level": "0 V AGND"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S3.1-01",
    "S3.2-01",
    "S3.2-05"
  ],
  "interlock_hooks": [],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 0.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (0.00 W sub-rail power drawn from upstream source S3.2-01); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Passive analog pulse cable"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
