{
  "schema_version": "1.0",
  "part_id": "S4.2-01",
  "parent_bom_id": "S4.2",
  "subsystem": "S4",
  "part_name": "Aktif piezo titresim sonumleme tablasi (6-DOF, Herzan/Accurion sinifi)",
  "qty": 1,
  "unit": "adet",
  "temp_stage": "300 K",
  "vacuum_grade": "Atmosfer",
  "bom_key_spec": "0.5-100 Hz aktif bastirma (>30 dB @ 10 Hz), Exp114 capasi",
  "usd_nom": 24000.0,
  "bom_epistemic_tag": "{Liste-\u00c7apas\u0131}",
  "electrical_class": "E4",
  "grounding_domain": "FACILITY_PE",
  "grounding_notes": "6-DOF active piezo vibration isolation table (0.5-100 Hz, >30 dB @ 10 Hz) bonded to PE.",
  "supply_rails": [
    {
      "rail_name": "PIEZO_TABLE_150V",
      "voltage_v": 150.0,
      "current_type": "DC",
      "max_current_a": 0.5,
      "steady_power_w": 40.0,
      "peak_power_w": 80.0,
      "source_part_id": "S4.2-03"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_TBL",
      "connector_type": "MIL-DTL-38999 12-Pin",
      "location_side": "table_side",
      "mating_part_id": "S4.2-03",
      "pins": [
        {
          "pin": "1-12",
          "signal": "ISO_ACT_6DOF",
          "direction": "IN",
          "nominal_level": "Active piezo cancellation drive"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S4.2-02",
    "S4.2-03",
    "S4.1-01"
  ],
  "interlock_hooks": [],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 40.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 40.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (40.00 W sub-rail power drawn from upstream source S4.2-03); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Active vibration actuator table"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
