{
  "schema_version": "1.0",
  "part_id": "S5.2-04",
  "parent_bom_id": "S5.2",
  "subsystem": "S5",
  "part_name": "Tam-aralikli Pirani/soguk-katot vakum olcerler ve RGA (kutle spektrometre)",
  "qty": 1,
  "unit": "set",
  "temp_stage": "300 K",
  "vacuum_grade": "UHV 1e-10 mbar",
  "bom_key_spec": "1000 - 1e-11 mbar olcum, H2O/PH3/He kacak takibi",
  "usd_nom": 4500.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E3",
  "grounding_domain": "DGND",
  "grounding_notes": "Full-range Pirani/cold-cathode gauge controller & 1-100 amu RGA on Tier-1 UPS.",
  "supply_rails": [
    {
      "rail_name": "AC_UPS_TIER1",
      "voltage_v": 230.0,
      "current_type": "AC_1PH",
      "max_current_a": 0.6,
      "steady_power_w": 95.0,
      "peak_power_w": 140.0,
      "source_part_id": "S7.SAFETY-04"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_GAUGE",
      "connector_type": "FCC68 / RJ45 Sensor Bus (4x)",
      "location_side": "rack_rear",
      "mating_part_id": "S5.1-01",
      "pins": [
        {
          "pin": "1-4",
          "signal": "PIRANI_CC_24V_SIG",
          "direction": "BIDIR",
          "nominal_level": "1000 to 1e-11 mbar readout"
        }
      ]
    },
    {
      "connector_ref": "J_RGA",
      "connector_type": "CF40 RGA Head Cable",
      "location_side": "rack_rear",
      "mating_part_id": "S5.1-01",
      "pins": [
        {
          "pin": "1-10",
          "signal": "RGA_QUAD_RF_FIL",
          "direction": "BIDIR",
          "nominal_level": "H2O/PH3/He partial pressure"
        }
      ]
    },
    {
      "connector_ref": "J_ILK",
      "connector_type": "Phoenix 4-Pin Safety Relay",
      "location_side": "rack_rear",
      "mating_part_id": "S7.SAFETY-03",
      "pins": [
        {
          "pin": "1-2",
          "signal": "UHV_OK_NC_A",
          "direction": "OUT",
          "nominal_level": "Trips if P > 1e-8 Torr"
        },
        {
          "pin": "3-4",
          "signal": "UHV_OK_NC_B",
          "direction": "OUT",
          "nominal_level": "Diverse channel B"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S5.1-01",
    "S7.SAFETY-03",
    "S7.SAFETY-04",
    "S7.4-04"
  ],
  "interlock_hooks": [
    {
      "signal_name": "UHV_PRESSURE_GT_1E8",
      "target_part_id": "S7.SAFETY-03",
      "action_on_trip": "Close UHV gate valves & inhibit HV/laser",
      "response_time_ms": 10.0
    }
  ],
  "ups_tier": "TIER1_CRITICAL",
  "ups_budget_group": "EXP150_TIER1_CRITICAL",
  "exp150_ups_allocation_w": 95.0,
  "supply_rails_steady_sum_w": 95.0,
  "incremental_mains_w": 95.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Exp150 Tier-1 critical UPS load: incremental_mains_w = exp150_ups_allocation_w = 95.0 W.",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "1 Hz SCADA vacuum telemetry"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
