{
  "schema_version": "1.0",
  "part_id": "S6.1-02",
  "parent_bom_id": "S6.1",
  "subsystem": "S6",
  "part_name": "Uzak doner valf, su sogutmali He kompresoru ve esnek hatlar",
  "qty": 1,
  "unit": "set",
  "temp_stage": "300 K (tesis)",
  "vacuum_grade": "20 bar He",
  "bom_key_spec": "Titresimi yongadan izole eden ayrik motor/valf paketi",
  "usd_nom": 11000.0,
  "bom_epistemic_tag": "{Liste-\u00c7apas\u0131}",
  "electrical_class": "E4",
  "grounding_domain": "FACILITY_PE",
  "grounding_notes": "Water-cooled Cryomech CPA He compressor (9.42 kW 3-phase 400 VAC facility breaker; Tier-2 soft-shed 0.5 s).",
  "supply_rails": [
    {
      "rail_name": "AC_3PH_FACILITY_400V",
      "voltage_v": 400.0,
      "current_type": "AC_3PH",
      "max_current_a": 18.0,
      "steady_power_w": 9420.0,
      "peak_power_w": 10500.0,
      "source_part_id": "S7.SAFETY-04"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_3PH",
      "connector_type": "IEC 60309 3P+PE 32A",
      "location_side": "facility_chiller",
      "mating_part_id": "S7.SAFETY-04",
      "pins": [
        {
          "pin": "L1-L3",
          "signal": "FACILITY_400V_3PH",
          "direction": "IN",
          "nominal_level": "9.42 kW PT420 He compressor"
        },
        {
          "pin": "PE",
          "signal": "FACILITY_PE",
          "direction": "PWR",
          "nominal_level": "Main earth bond"
        }
      ]
    },
    {
      "connector_ref": "J_CTRL",
      "connector_type": "DB9 Remote Stop/Status",
      "location_side": "compressor_panel",
      "mating_part_id": "S7.SAFETY-03",
      "pins": [
        {
          "pin": "1-2",
          "signal": "COMP_SOFT_STOP",
          "direction": "IN",
          "nominal_level": "Controlled stop at t=0.5 s on utility loss"
        },
        {
          "pin": "3-4",
          "signal": "WATER_TEMP_OK",
          "direction": "OUT",
          "nominal_level": "Chilled-water flow/temp switch"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S6.1-01",
    "S6.9-01",
    "S7.SAFETY-03",
    "S7.SAFETY-04"
  ],
  "interlock_hooks": [
    {
      "signal_name": "PT420_SOFT_SHED",
      "target_part_id": "S7.SAFETY-04",
      "action_on_trip": "Controlled compressor stop on outage (0.5 s)",
      "response_time_ms": 500.0
    }
  ],
  "ups_tier": "TIER2_SHED",
  "ups_budget_group": "EXP150_TIER2_SHED",
  "exp150_ups_allocation_w": 9420.0,
  "supply_rails_steady_sum_w": 9420.0,
  "incremental_mains_w": 9420.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Exp150 Tier-2 sheddable baseline load: incremental_mains_w = exp150_ups_allocation_w = 9420.0 W (raw supply_rails sum = 9420.0 W, shed cleanly on utility outage).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "4 K pulse-tube He compressor"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
