{
  "schema_version": "1.0",
  "part_id": "S6.3-05",
  "parent_bom_id": "S6.3",
  "subsystem": "S6",
  "part_name": "Cift-kutuplu superiletken miknatis guc kaynagi (\u00b1300 A) ve >=300 A HTS akim uclari",
  "qty": 1,
  "unit": "set",
  "temp_stage": "300 K -> 4 K",
  "vacuum_grade": "Atmosfer/Kriyo",
  "bom_key_spec": "\u00b1300 A (>=255.9 A S_upper bobin akimina %17 marj), 10 ppm kararlik, 4K isi kacagi <50 mW/cift; ozel 650 W Tier-1B UPS kontrollu 120 s rampa-indirme kolu + 1.563 Ohm pasif quench yedegi",
  "usd_nom": 22500.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E3",
  "grounding_domain": "CRYO_OVC",
  "grounding_notes": "Bipolar \u00b1300 A (10 ppm) magnet ramp PSU + >=300 A Bi-2223 HTS current leads (17% margin over 255.9 A S_upper coil, <50 mW/pair 4 K leak); dedicated 650 W Tier-1B UPS ramp-down branch.",
  "supply_rails": [
    {
      "rail_name": "AC_UPS_TIER1B_MAGNET_RAMPDOWN",
      "voltage_v": 230.0,
      "current_type": "AC_1PH",
      "max_current_a": 10.0,
      "steady_power_w": 120.0,
      "peak_power_w": 650.0,
      "source_part_id": "S7.SAFETY-04"
    },
    {
      "rail_name": "MAGNET_RAMP_DC",
      "voltage_v": 10.0,
      "current_type": "DC",
      "max_current_a": 300.0,
      "steady_power_w": 0.0,
      "peak_power_w": 3000.0,
      "source_part_id": "S6.3-05"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_HIGH_I",
      "connector_type": "M12 Copper Busbar + >=300 A Bi-2223 HTS Lead Pair",
      "location_side": "rack_rear",
      "mating_part_id": "S6.3-04",
      "pins": [
        {
          "pin": "1",
          "signal": "MAG_I_POS",
          "direction": "OUT",
          "nominal_level": "\u00b1300 A rated HTS lead (255.9 A S_upper peak, 17% margin)"
        },
        {
          "pin": "2",
          "signal": "MAG_I_NEG",
          "direction": "OUT",
          "nominal_level": "\u00b1300 A return HTS lead (<50 mW/pair @ 4 K)"
        }
      ]
    },
    {
      "connector_ref": "J_VTAP",
      "connector_type": "LEMO 1B 4-Pin Voltage Tap",
      "location_side": "rack_rear",
      "mating_part_id": "S6.3-04",
      "pins": [
        {
          "pin": "1-2",
          "signal": "VTAP_QUENCH_SENSE",
          "direction": "IN",
          "nominal_level": "400 V isolated quench sense"
        },
        {
          "pin": "3-4",
          "signal": "PCS_HEATER_DRV",
          "direction": "OUT",
          "nominal_level": "50 mA persistent switch heater"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S6.3-01",
    "S6.3-02",
    "S6.3-04",
    "S7.SAFETY-04",
    "S7.SAFETY-05"
  ],
  "interlock_hooks": [
    {
      "signal_name": "OUTAGE_CONTROLLED_RAMPDOWN",
      "target_part_id": "S7.SAFETY-04",
      "action_on_trip": "Dedicated 650 W Tier-1B UPS branch executes 120 s controlled ramp-down at t=1.0 s",
      "response_time_ms": 1000.0
    },
    {
      "signal_name": "QUENCH_DETECT_DUMP",
      "target_part_id": "S7.SAFETY-05",
      "action_on_trip": "Open breaker & dump 18.94 kJ into 1.563 Ohm passive backup if faulted",
      "response_time_ms": 30.0
    }
  ],
  "ups_tier": "TIER2_SHED",
  "ups_budget_group": "AUX_PROCESS_SHED_ON_OUTAGE",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 120.0,
  "incremental_mains_w": 120.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 120.0,
  "reconciliation_note": "Non-Exp150 auxiliary sheddable rack/facility load (TIER2_SHED): incremental_mains_w = 120.0 W AC mains (mutually exclusive process/experiment mode, shed immediately on outage; exp150_ups_allocation_w = 0.0 W).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "DC/persistent magnet charger with dedicated 650 W UPS Tier-1B ramp-down"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
