{
  "schema_version": "1.0",
  "part_id": "S6.5-03",
  "parent_bom_id": "S6.5",
  "subsystem": "S6",
  "part_name": "Kriyojenik RF koaksiyel hatlar, bias-tee ve Eccosorb dusuk-geciren filtreler",
  "qty": 8,
  "unit": "hat",
  "temp_stage": "300 K -> 20 mK",
  "vacuum_grade": "Kriyo-vakum",
  "bom_key_spec": "IR/GHz termal foton bastirma >40 dB @ >1 GHz",
  "usd_nom": 4500.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E2",
  "grounding_domain": "CRYO_OVC",
  "grounding_notes": "Eccosorb CR-124 LPF housings bolted directly to 4 K & 20 mK OFHC gold-plated thermal clamps.",
  "supply_rails": [
    {
      "rail_name": "RF_ENDOR_200MHZ",
      "voltage_v": 0.0,
      "current_type": "RF",
      "max_current_a": 0.05,
      "steady_power_w": 0.0,
      "peak_power_w": 0.05,
      "source_part_id": "S6.5-02"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J1_300K",
      "connector_type": "SMA-F Hermetic 50R (8x)",
      "location_side": "300K_OVC_top",
      "mating_part_id": "S6.5-02",
      "pins": [
        {
          "pin": "1",
          "signal": "ENDOR_RF_IN[0:7]",
          "direction": "IN",
          "nominal_level": "1-200 MHz RF drive"
        },
        {
          "pin": "2",
          "signal": "OVC_SHIELD",
          "direction": "PWR",
          "nominal_level": "0 V CRYO_OVC"
        }
      ]
    },
    {
      "connector_ref": "J2_20MK",
      "connector_type": "SMP-F Filtered + Bias-Tee (8x)",
      "location_side": "20mK_MXC",
      "mating_part_id": "S6.7-01",
      "pins": [
        {
          "pin": "1",
          "signal": "ENDOR_RF_FILT[0:7]",
          "direction": "OUT",
          "nominal_level": "DC-200 MHz (>40 dB >1 GHz)"
        },
        {
          "pin": "2",
          "signal": "DC_BIAS_PORT[0:7]",
          "direction": "IN",
          "nominal_level": "\u00b12.5 V low-noise DC bias"
        },
        {
          "pin": "3",
          "signal": "MXC_GND",
          "direction": "PWR",
          "nominal_level": "0 V CRYO_OVC"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S6.5-02",
    "S6.7-01",
    "S6.8-04"
  ],
  "interlock_hooks": [],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 0.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (0.00 W sub-rail power drawn from upstream source S6.5-02); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Passive filtered ENDOR coax"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
