{
  "schema_version": "1.0",
  "part_id": "S6.6-04",
  "parent_bom_id": "S6.6",
  "subsystem": "S6",
  "part_name": "Cikis superiletken NbTi / SS koaksiyel hatlari (56 zincir, Exp114)",
  "qty": 56,
  "unit": "hat",
  "temp_stage": "20 mK -> 300 K",
  "vacuum_grade": "Kriyo-vakum",
  "bom_key_spec": "MXC->4K kayipsiz iletim (<0.1 dB/m), dusuk isi iletkenligi",
  "usd_nom": 50400.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E2",
  "grounding_domain": "CRYO_OVC",
  "grounding_notes": "56x superconducting NbTi/NbTi (20 mK->4 K) + SS304 (4 K->300 K) output readout coaxes.",
  "supply_rails": [
    {
      "rail_name": "PASSIVE_NBTI_COAX",
      "voltage_v": 0.0,
      "current_type": "RF",
      "max_current_a": 0.001,
      "steady_power_w": 0.0,
      "peak_power_w": 0.001,
      "source_part_id": "S6.6-01"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_20MK",
      "connector_type": "SMA-M Cryo (56x)",
      "location_side": "20mK_MXC",
      "mating_part_id": "S6.6-02",
      "pins": [
        {
          "pin": "1",
          "signal": "RO_OUT_MXC[0:55]",
          "direction": "IN",
          "nominal_level": "Lossless NbTi <0.1 dB/m"
        },
        {
          "pin": "2",
          "signal": "MXC_GND",
          "direction": "PWR",
          "nominal_level": "0 V CRYO_OVC"
        }
      ]
    },
    {
      "connector_ref": "J_300K",
      "connector_type": "SMA-F Hermetic Bulkhead (56x)",
      "location_side": "300K_OVC",
      "mating_part_id": "S6.6-05",
      "pins": [
        {
          "pin": "1",
          "signal": "RO_OUT_300K[0:55]",
          "direction": "OUT",
          "nominal_level": "Amplified 4-8 GHz readout"
        },
        {
          "pin": "2",
          "signal": "OVC_SHIELD",
          "direction": "PWR",
          "nominal_level": "0 V CRYO_OVC"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S6.6-01",
    "S6.6-02",
    "S6.6-05",
    "S6.8-04"
  ],
  "interlock_hooks": [],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 0.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (0.00 W sub-rail power drawn from upstream source S6.6-01); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Low-loss superconducting return loom"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
