{
  "schema_version": "1.0",
  "part_id": "S6.7-01",
  "parent_bom_id": "S6.7",
  "subsystem": "S6",
  "part_name": "SET / rf-SET kriyojenik tank-devresi on-uclari ve bias-tee modulleri",
  "qty": 56,
  "unit": "modul",
  "temp_stage": "20 mK (MXC)",
  "vacuum_grade": "UHV / Kriyo-vakum",
  "bom_key_spec": "Tek-elektron yuk hassasiyeti <1e-4 e/sqrt(Hz), Elzerman spin-yuk",
  "usd_nom": 46000.0,
  "bom_epistemic_tag": "{Model-Kalibrasyon-Exp114}",
  "electrical_class": "E2",
  "grounding_domain": "CRYO_OVC",
  "grounding_notes": "56x 20 mK rf-SET LC tanks (L=820 nH, C=0.30 pF, f0=321.5 MHz) & bias-tees (>98 dB DC iso).",
  "supply_rails": [
    {
      "rail_name": "SET_SD_DC_BIAS",
      "voltage_v": 0.5,
      "current_type": "DC",
      "max_current_a": 0.001,
      "steady_power_w": 0.0005,
      "peak_power_w": 0.001,
      "source_part_id": "S6.7-02"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_RF_PORT",
      "connector_type": "SMP-M 50R Cryo (56x)",
      "location_side": "20mK_MXC",
      "mating_part_id": "S6.6-02",
      "pins": [
        {
          "pin": "1",
          "signal": "RFSET_CARRIER[0:55]",
          "direction": "BIDIR",
          "nominal_level": "321.5 MHz reflectometry (d|Gamma|=0.396)"
        },
        {
          "pin": "2",
          "signal": "MXC_RF_GND",
          "direction": "PWR",
          "nominal_level": "0 V CRYO_OVC"
        }
      ]
    },
    {
      "connector_ref": "J_DC_BT",
      "connector_type": "Micro-D Filtered DC Bias-Tee Port",
      "location_side": "20mK_MXC",
      "mating_part_id": "S6.7-02",
      "pins": [
        {
          "pin": "1",
          "signal": "SET_VSD_BIAS[0:55]",
          "direction": "IN",
          "nominal_level": "0-2 mV DC (>98 dB RF isolation)"
        },
        {
          "pin": "2",
          "signal": "SET_AGND_CRYO",
          "direction": "PWR",
          "nominal_level": "0 V AGND/CRYO_OVC star"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S6.5-03",
    "S6.6-02",
    "S6.7-02"
  ],
  "interlock_hooks": [],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 0.0005,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 0.0005,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (0.00 W sub-rail power drawn from upstream source S6.7-02); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "High-Z charge sensor reflectometry tank"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
