{
  "schema_version": "1.0",
  "part_id": "S7.SAFETY-01",
  "parent_bom_id": "S7.SAFETY",
  "subsystem": "S7",
  "part_name": "Sub-Atmosferik SDS PH3 Mikro-Tup Gaz Kabini (<650 Torr, 10 g), Vakum-Ceketli Hat, 250 CFM Kuru Yikayici & Cift 0.02 ppm Sensor (Exp150, 118.0 kg)",
  "qty": 1,
  "unit": "set",
  "temp_stage": "300 K (tesis gaz bolmesi)",
  "vacuum_grade": "Atmosfer (250 CFM egzoz)",
  "bom_key_spec": "SDS <650 Torr (10 g envanter), operator maruziyeti 0.00715 ppm << 0.05 ppm TLV-TWA (%99.9 yikama, 12 s SIL-3 kesme), 600x500x1800 mm, 480 W / 0 W kriyo, kutle=118.0 kg",
  "usd_nom": 42000.0,
  "bom_epistemic_tag": "{Varsay\u0131m}",
  "electrical_class": "E4",
  "grounding_domain": "FACILITY_PE",
  "grounding_notes": "Sub-atm SDS PH3 micro-cylinder cabinet (<650 Torr, 10 g), 250 CFM dry scrubber & dual 0.02 ppm sensors (480 W Tier-1).",
  "supply_rails": [
    {
      "rail_name": "AC_UPS_TIER1",
      "voltage_v": 230.0,
      "current_type": "AC_1PH",
      "max_current_a": 3.0,
      "steady_power_w": 480.0,
      "peak_power_w": 620.0,
      "source_part_id": "S7.SAFETY-04"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_AC_T1",
      "connector_type": "IEC C14 Tier-1 Critical UPS",
      "location_side": "gas_bay",
      "mating_part_id": "S7.SAFETY-04",
      "pins": [
        {
          "pin": "L-N-PE",
          "signal": "UPS_T1_230V",
          "direction": "IN",
          "nominal_level": "480 W continuous scrubber + sensors"
        }
      ]
    },
    {
      "connector_ref": "J_PH3_1OO2D",
      "connector_type": "Phoenix 8-Pin SIL-3 Target Bus",
      "location_side": "gas_bay",
      "mating_part_id": "S7.SAFETY-03",
      "pins": [
        {
          "pin": "1-2",
          "signal": "PH3_SENS_A_4_20MA",
          "direction": "OUT",
          "nominal_level": "0.02 ppm alarm Ch-A"
        },
        {
          "pin": "3-4",
          "signal": "PH3_SENS_B_4_20MA",
          "direction": "OUT",
          "nominal_level": "0.02 ppm alarm Ch-B (diverse)"
        },
        {
          "pin": "5-6",
          "signal": "SCRUBBER_FLOW_OK",
          "direction": "OUT",
          "nominal_level": "250 CFM differential pressure switch"
        },
        {
          "pin": "7-8",
          "signal": "SDS_VALVE_CLOSE",
          "direction": "IN",
          "nominal_level": "12 s SIL-3 target isolation"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S1.1-04",
    "S1.6-01",
    "S1.6-02",
    "S7.SAFETY-03",
    "S7.SAFETY-04"
  ],
  "interlock_hooks": [
    {
      "signal_name": "PH3_DUAL_0P02PPM_TRIP",
      "target_part_id": "S7.SAFETY-03",
      "action_on_trip": "Slam-shut SDS PH3 valve & sound cleanroom alarm",
      "response_time_ms": 45.0
    }
  ],
  "ups_tier": "TIER1_CRITICAL",
  "ups_budget_group": "EXP150_TIER1_CRITICAL",
  "exp150_ups_allocation_w": 480.0,
  "supply_rails_steady_sum_w": 480.0,
  "incremental_mains_w": 480.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Exp150 Tier-1 critical UPS load: incremental_mains_w = exp150_ups_allocation_w = 480.0 W.",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Life-safety toxic gas abatement"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
