{
  "schema_version": "1.0",
  "part_id": "S9.4-03",
  "parent_bom_id": "S9.4",
  "subsystem": "S9",
  "part_name": "Option-Q 4x NbTi Superiletken qRAM Kopru Koaksiyel + 1x 1550 nm SMF-28 Kriyo-Fiber Demeti (Exp142 S9.1-03, 0.82 kg)",
  "qty": 1,
  "unit": "set",
  "temp_stage": "300 K -> 20 mK",
  "vacuum_grade": "Kriyo-vakum",
  "bom_key_spec": "s6_dr_ovc_upper -X termal ankraj yolu ([-770,0,560] mm, 30x30x320 mm), 100 mK=6.15 uW, 4 K=0.062 W, 50 K=0.48 W, kutle=0.82 kg",
  "usd_nom": 22000.0,
  "bom_epistemic_tag": "{Varsay\u0131m}",
  "electrical_class": "E2",
  "grounding_domain": "CRYO_OVC",
  "grounding_notes": "4x NbTi superconducting qRAM coaxes + 1x SMF-28 cryo fiber anchored 300K->50K->4K->100mK->20mK.",
  "supply_rails": [
    {
      "rail_name": "PASSIVE_QRAM_LOOM",
      "voltage_v": 0.0,
      "current_type": "RF",
      "max_current_a": 0.0,
      "steady_power_w": 0.0,
      "peak_power_w": 0.0,
      "source_part_id": "S9.4-01"
    }
  ],
  "connectors_and_pinout": [
    {
      "connector_ref": "J_300K",
      "connector_type": "SMA-M (4x) + FC/APC (1x)",
      "location_side": "300K_OVC",
      "mating_part_id": "S9.4-01",
      "pins": [
        {
          "pin": "1-4",
          "signal": "QRAM_COAX_TOP[0:3]",
          "direction": "BIDIR",
          "nominal_level": "4-8 GHz CuNi/NbTi (<0.1 dB/m)"
        },
        {
          "pin": "5",
          "signal": "SMF28_TOP",
          "direction": "BIDIR",
          "nominal_level": "1550 nm optical link"
        }
      ]
    },
    {
      "connector_ref": "J_20MK",
      "connector_type": "SMP-F (4x) + Cryo FC/APC (1x)",
      "location_side": "20mK_MXC",
      "mating_part_id": "S9.4-02",
      "pins": [
        {
          "pin": "1-4",
          "signal": "QRAM_COAX_MXC[0:3]",
          "direction": "BIDIR",
          "nominal_level": "0.185 uW/port @ 20 mK"
        },
        {
          "pin": "5",
          "signal": "SMF28_MXC",
          "direction": "BIDIR",
          "nominal_level": "0.040 uW @ 20 mK"
        }
      ]
    }
  ],
  "mating_part_ids": [
    "S9.4-01",
    "S9.4-02",
    "S6.8-04"
  ],
  "interlock_hooks": [],
  "ups_tier": "NONE",
  "ups_budget_group": "PASSIVE_ZERO_MAINS",
  "exp150_ups_allocation_w": 0.0,
  "supply_rails_steady_sum_w": 0.0,
  "incremental_mains_w": 0.0,
  "secondary_or_parent_derived_w": 0.0,
  "non_exp150_aux_shed_w": 0.0,
  "reconciliation_note": "Passive or downstream sub-assembly (0.00 W sub-rail power drawn from upstream source S9.4-01); incremental_mains_w = 0.0 W (zero double-counting).",
  "timing_sync": {
    "rb_10mhz_port": null,
    "white_rabbit_port": null,
    "sync_role": "Option-Q cryo coax & optical loom"
  },
  "epistemic_flags": {
    "design_maturity": "M0_M1_ELECTRICAL_ICD_DESIGN_ONLY",
    "no_lab_measurement": true,
    "no_supplier_quotes": true,
    "iec61508_certified": false,
    "semi_s2_certified": false
  }
}
